<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="Agilent 33500 Series Operating and Service Guide|SCPI Programming Reference|Alphabetical List of SCPI Commands and Queries" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>SUM Subsystem Introduction</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1>SUM Subsystem Introduction<a name="kanchor295"></a></h1>
        <p>The SUM&#160;subsystem adds a modulation source signal to a channel's 
 primary signal. This allows you to generate a two-tone signal on one channel, 
 or to add noise to a primary signal. The SUM function uses the <a href="Internal%20Function%20Waveforms.htm">same secondary sources</a> as used by the modulation 
 subsystems.</p>
        <p>Only one modulation or SUM function may be active on a channel 
 at a time, so you cannot add noise to an FM signal using only one channel. For 
 this operation, use <a href="COMBine_FEED.htm">COMBine:FEED</a>, which combines both channels 
 of a two-channel instrument into one channel output connector.</p>
        <p>When signals are SUMmed:</p>
        <ul>
            <li class="IndentTight" value="1">Their peak amplitude may not exceed the instrument's output 
 rating.</li>
            <li class="IndentTight" value="2">No other internal or external modulation is 
 possible on that channel.</li>
        </ul>
        <p>You can synchronize the phase between the primary signal and the <b>SUM</b> signal by sending <a href="PHASe_Subsystem.htm#PHASe_SYNChronize">SOURce[1|2]:PHASe:SYNChronize</a> after setting the functions for the primary signal and the <b>SUM</b> signal. Otherwise, the phase between the two signals is arbitrary.</p>
        <h2>Example</h2>
        <p>To create a SUM waveform:</p>
        <ol style="list-style: decimal;list-style-type: decimal;">
            <li class="IndentTight" value="1"><b>Configure carrier waveform:</b> Use <a href="FUNCtion_Subsystem.htm#FUNCtion">FUNCtion</a>, <a href="FREQuency_Subsystem.htm#FREQuency">FREQuency</a>, <a href="VOLTage_Subsystem.htm#VOLTage">VOLTage</a>, and <a href="VOLTage_Subsystem.htm#VOLTage_OFFSet">VOLTage:OFFSet</a>  to specify the carrier waveform's function, frequency, amplitude, and offset.<br /></li>
            <li class="IndentTight" value="2"><b>Select the summing source: </b>The instrument accepts an internal or external modulation source (EXT, Channel 1, or Channel 2).  Select the modulation source with <a href="#SUM_SOURce">SUM:SOURce</a>. <i>For an external modulation source, skip steps 3 and 4.</i></li>
            <li class="IndentTight" value="3"><b>Configure the summing waveform:</b> 
  Use <a href="FUNCtion_Subsystem.htm#FUNCtion">FUNCtion</a>, <a href="FREQuency_Subsystem.htm#FREQuency">FREQuency</a>, <a href="VOLTage_Subsystem.htm#VOLTage">VOLTage</a>, and <a href="VOLTage_Subsystem.htm#VOLTage_OFFSet">VOLTage:OFFSet</a> commands to configure the  summing waveform.<br /></li>
            <li class="IndentTight" value="4"><b>Set the amplitude percentage to sum:</b><a href="#SUM_AMPLitude">SUM:AMPLitude</a>.<br /></li>
            <li class="IndentTight" value="5"><b>Enable SUM Modulation:</b> <a href="#SUM_STATe">SUM:STATe:ON</a>.</li>
            <li class="IndentTight" value="6"><b>If using the other channel of a two-channel instrument, synchronize the channels:</b> <a href="PHASe_Subsystem.htm#PHASe_SYNChronize">PHASe:SYNChronize</a>.</li>
        </ol>
        <p>The following code produces the oscilloscope image shown below.</p>
        <p class="Shaded">SOURce1:FUNCtion RAMP<br />SOURce1:FREQuency +2000.0<br />SOURce1:VOLTage +1.0<br />SOURce1:VOLTage:OFFS +0.0<br />SOURce1:FUNCtion:RAMP:SYMMetry +50.0<br />SOURce2:FUNCtion SQU<br />SOURce2:FREQuency +4000.0<br />SOURce2:VOLTage +1.0<br />SOURce2:VOLTage:OFFS +0.0<br />SOURce1:SUM:AMPLitude +50.0<br />SOURce1:SUM:SOURce CH2<br />SOURce1:SUM:STATe 1<br />SOURce1:PHASe:SYNC<br />OUTPut1 1<br />OUTPut2 1</p>
        <p>
            <img src="../_Graphics_/scope_8d.png" />
        </p>
        <h2><a name="kanchor296"></a><a name="SUM_AMPLitude"></a>[SOURce[1|2]:]SUM:AMPLitude &lt;<i>amplitude</i>&gt;<br />[SOURce[1|2]:]SUM:AMPLitude?  [{MINimum|MAXimum}]</h2>
        <p class="IndentTight">Sets internal modulation depth (or "percent modulation") in percent.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Desired SUM signal amplitude in percent of carrier amplitude, from 0 to 100; default 0.1</td>
                    <td class="BodyD-Column1-Body1">+3.200000000000000E+00</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">
                        <p colspan="2">Set the internal SUM signal amplitude to 1.0% of the signal amplitude:<br />SUM:AMPL 1.0<br />PHAS:SYNC</p>
                        <p colspan="2">Set the internal sum signal amplitude on channel 2 to 0.15% of the signal amplitude:<br />SOUR2:SUM:AMPL 0.15</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">
                <p>You can synchronize the phase between the primary signal and the <b>SUM</b> signal by sending <a href="PHASe_Subsystem.htm#PHASe_SYNChronize">SOURce[1|2]:PHASe:SYNChronize</a> after setting the functions for the primary signal and the <b>SUM</b> signal. Otherwise, the phase between the two signals is arbitrary.</p>
            </li>
            <li class="IndentTight" value="2">Summed output
cannot exceed ±5 V peak output (into a 50 &#937; load).</li>
            <li class="IndentTight" value="3">If you select the External SUM source (<a href="#SUM_SOURce">SUM:SOURce EXTernal</a>), the carrier waveform is added to the external waveform. 
 The summing signal is the ±5 V signal level on the rear-panel <b>Modulation In</b> connector. For example, 
 if you have the carrier amplitude of a sine wave set to 4 Vpp and set the Sum Amplitude to 20% (resulting in a maximum sum contribution of 800 mVpp) &#160;using SUM:AMPLitude, then when the EXT signal is at +5 V, the additive signal output will be at the maximum amplitude of 4.8 Vpp. When the modulating signal is at -5 V, the additive 
 signal will be at the minimum amplitude of -4.8 Vpp. A modulation input of 0 V would result in a signal equal to the carrier amplitude.</li>
        </ul>
        <h2><a name="kanchor297"></a><a name="SUM_INTernal_FREQuency"></a>[SOURce[1|2]:]SUM:INTernal:FREQuency {&lt;<i>frequency</i>&gt;|MINimum|MAXimum}<br />[SOURce[1|2]:]SUM:INTernal:FREQuency?  [{MINimum|MAXimum}] 
</h2>
        <p class="IndentTight">Sets the frequency of the summing waveform when internal sum source is selected (<a href="#SUM_SOURce">SUM:SOURce:INTernal</a>). The modulating source waveform operates at that frequency, within the frequency limits of that waveform.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">1 &#956;Hz to the maximum allowed for the internal function. Default 100 Hz</td>
                    <td class="BodyD-Column1-Body1">+1.000000000000000E-06</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">
                        <p colspan="2">The following command sets the summing frequency to 10 kHz on Channel 2:<br />SOUR2:SUM:INT:FREQ 10000</p>
                        <p colspan="2">SOUR2:PHAS:SYNC
The following command sets the summing frequency to  1 &#956;Hz on Channel 1:<br />SUM:INT:FREQ MIN<br />PHAS:SYNC</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">
                <p>You can synchronize the phase between the primary signal and the <b>SUM</b> signal by sending <a href="PHASe_Subsystem.htm#PHASe_SYNChronize">SOURce[1|2]:PHASe:SYNChronize</a> after setting the functions for the primary signal and the <b>SUM</b> signal. Otherwise, the phase between the two signals is arbitrary.</p>
            </li>
            <li class="IndentTight" value="2">When you select an arbitrary waveform as the modulating source, the frequency changes to the frequency of the arbitrary waveform, which is based on the sample rate and the number of points in the arbitrary waveform.</li>
            <li class="IndentTight" value="3">When using an arbitrary waveform for the modulating source, changing this parameter also changes the cached metadata representing the arbitrary waveform's sample rate. You can also change the modulating frequency of an arbitrary waveform with <a href="FUNCtion_Subsystem.htm#FUNCtion_ARBitrary_FREQuency">FUNCtion:ARBitrary:FREQuency</a>, <a href="FUNCtion_Subsystem.htm#FUNCtion_ARBitrary_PERiod">FUNCtion:ARBitrary:PERiod</a>, and <a href="FUNCtion_Subsystem.htm#FUNCtion_ARBitrary_SRATe">FUNCtion:ARBitrary:SRATe</a>.  These commands and the modulation frequency command are directly coupled in order to keep the arbitrary waveform  behaving exactly as it was last played. If you later turn modulation off and select that same arbitrary waveform as the current function, its sample rate (and corresponding frequency based upon the number of points) will be the same as it was when played as the modulation source.</li>
            <li class="IndentTight" value="4">If the internal function is TRIangle, UpRamp, or DnRamp, the maximum frequency limited to 200 kHz. If the internal function is PRBS, the frequency refers to bit rate and is limited to 50 Mbps.</li>
        </ul>
        <h2><a name="kanchor298"></a><a name="SUM_INTernal_FUNCtion"></a>[SOURce[1|2]:]SUM:INTernal:FUNCtion &lt;<i>function</i>&gt;<br />[SOURce[1|2]:]SUM:INTernal:FUNCtion?</h2>
        <p class="IndentTight">Selects the summing waveform (the waveform added to the primary waveform).</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">{SINusoid|SQUare|RAMP|NRAMp|TRIangle|NOISe|PRBS|ARB}, default SINusoid</td>
                    <td class="BodyD-Column1-Body1">SIN, SQU, RAMP, NRAM, TRI, NOIS, PRBS, or ARB</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Select a sine wave as the 
 summing waveform shape for channel 2:<br />SOUR2:SUM:INT:FUNC SIN</td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">
                <p>You can synchronize the phase between the primary signal and the <b>SUM</b> signal by sending <a href="PHASe_Subsystem.htm#PHASe_SYNChronize">SOURce[1|2]:PHASe:SYNChronize</a> after setting the functions for the primary signal and the <b>SUM</b> signal. Otherwise, the phase between the two signals is arbitrary.</p>
            </li>
            <li class="IndentTight" value="2">This command is applicable only with internal sum source (<a href="#SUM_SOURce">SUM:SOURce INTernal</a>).</li>
            <li class="IndentTight" value="3">You cannot use SUM when DC is the carrier.</li>
        </ul>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">An arbitrary waveform may not simultaneously be a carrier and a sum waveform.</li>
        </ul>
        <p>The following table shows which carriers can be associated with which internal functions.</p>
        <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadD-Column1-Header1" colspan="8">Modulating Signal</th>
                </tr>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Carrier</th>
                    <th class="HeadE-Column1-Header1">Sine</th>
                    <th class="HeadE-Column1-Header1">Square</th>
                    <th class="HeadE-Column1-Header1">Tri / Ramp</th>
                    <th class="HeadE-Column1-Header1">Noise</th>
                    <th class="HeadE-Column1-Header1">PRBS</th>
                    <th class="HeadE-Column1-Header1">Arb</th>
                    <th class="HeadD-Column1-Header1">External</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Sine</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyD-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Square/Pulse</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyD-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Triangle/Ramp</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyD-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Gaussian Noise</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">
                    </td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyD-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">PRBS</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">
                    </td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyD-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Arbitrary</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="font-size: 14pt;text-align: center;">
                    </td>
                    <td class="BodyD-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyB-Column1-Body1">Sequenced Arbitrary</td>
                    <td class="BodyB-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyB-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyB-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyB-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyB-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                    <td class="BodyB-Column1-Body1" style="font-size: 14pt;text-align: center;">
                    </td>
                    <td class="BodyA-Column1-Body1" style="font-size: 14pt;text-align: center;">•</td>
                </tr>
            </tbody>
        </table>
        <h2><a name="kanchor299"></a><a name="SUM_SOURce"></a>[SOURce[1|2]:]SUM:SOURce {INTernal|EXTernal}<br />[SOURce[1|2]:]SUM:SOURce?</h2>
        <p class="IndentTight">Selects source of summing signal.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">{INTernal|EXTernal}, default INTernal</td>
                    <td class="BodyD-Column1-Body1">INT or EXT</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Set the sum source to EXTernal:<br />SUM:SOUR EXT</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">
                <p>You can synchronize the phase between the primary signal and the <b>SUM</b> signal by sending <a href="PHASe_Subsystem.htm#PHASe_SYNChronize">SOURce[1|2]:PHASe:SYNChronize</a> after setting the functions for the primary signal and the <b>SUM</b> signal. Otherwise, the phase between the two signals is arbitrary.</p>
            </li>
            <li class="IndentTight" value="2"><b>SUM:SOURce EXTernal:</b> carrier waveform is summed with external waveform. The amplitude and polarity of the sum signal  is determined by the ±5 V signal level on rear-panel <b>Modulation In</b> connector. For example, if you have set the SUM Amplitude to 2.0 Vpp  using <a href="#SUM_AMPLitude">SUM:AMPLitude</a>, then when EXT signal is at +5 V, the sum signal will be at 2 Vpp. When the modulating signal is at -5 V, the sum signal will be at full amplitude and opposite polarity.</li>
        </ul>
        <h2><a name="kanchor300"></a><a name="SUM_STATe"></a>[SOURce[1|2]:]SUM:STATe {ON|1|OFF|0}<br />[SOURce[1|2]:]SUM:STATe?</h2>
        <p class="IndentTight">Disables or enables SUM function.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">{ON|1|OFF|0}, default OFF</td>
                    <td class="BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Enable SUM<br />SUM:STAT ON</td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">
                <p>You can synchronize the phase between the primary signal and the <b>SUM</b> signal by sending <a href="PHASe_Subsystem.htm#PHASe_SYNChronize">SOURce[1|2]:PHASe:SYNChronize</a> after setting the functions for the primary signal and the <b>SUM</b> signal. Otherwise, the phase between the two signals is arbitrary.</p>
            </li>
            <li class="IndentTight" value="2">To avoid multiple waveform changes, enable SUM after you have configured the other sum parameters.</li>
            <li class="IndentTight" value="3">Only one modulation mode may be enabled at a time.</li>
            <li class="IndentTight" value="4">The instrument will not allow SUM to be 
 enabled when sweep or burst is enabled. When you enable 
 SUM, the sweep or burst mode is turned off.</li>
            <li class="IndentTight" value="5">With SUM:STATe ON, the sum amplitude plus the carrier amplitude may not exceed either the programmed limits or the instrument's output rating. If setting SUM:STATe ON would cause either the output rating or the limits to be exceeded, SUM:STATe will be set OFF and the instrument will report a settings conflict error.</li>
        </ul>
        
    </body>
</html>