<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Agilent 33500 Series Operating and Service Guide|SCPI Programming Reference|Alphabetical List of SCPI Commands and Queries" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>TRACk</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1><a name="kanchor342"></a>[SOURce[1|2]:]TRACk {ON|OFF|INVerted}</h1>
        <p class="IndentTight">Causes channels 1 and 2 of a two-channel instrument to output the same signal, or an inverted polarity signal.<br /></p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">{ON|OFF|INVerted}</td>
                    <td class="BodyD-Column1-Body1">ON, OFF, or INV</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Set channel 2 to output a signal identical to that of channel 1:<br />TRACk ON</td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">Causes all settings of the named channel to be copied to the other channel with exceptions noted below.  This does include frequency list settings and any arbitrary waveforms loaded in memory.</li>
            <li class="IndentTight" value="2">With the INVerted option, the tracking channel's amplitude will be inverted, forming 
 a signal similar to a differential output between Channel 1 and Channel 2. DC Offset is not inverted.</li>
            <li class="IndentTight" value="3">When  TRACk is ON, voltage limits on both channels apply. If voltage limits on either channel would prevent the other channel's setup from being applied, the instrument will generate a settings conflict error and channel tracking will remain OFF.</li>
            <li class="IndentTight" value="4">When TRACk is ON, changes to either 
 channel are reflected in both channels. When TRACk is changed from ON or INV to OFF, the channels will remain in their present setup (frequency, amplitude, and so on), but you may now change one channel without affecting the other channel.</li>
            <li class="IndentTight" value="5">Voltage limits may be adjusted in tracking mode, but cannot be set in violation of the current signal.</li>
            <li class="IndentTight" value="6">Turning tracking ON sets <a href="COMBine_FEED.htm">COMBine:FEED</a> to NONE,  turns off <a href="FREQuency_Subsystem.htm#FREQuency:COUPle">FREQuency:COUPle</a>, <a href="VOLTage_Subsystem.htm#VOLTage_COUPle">VOLTage:COUPle</a>,  and <a href="RATE_Subsystem.htm#RATE_COUPle_STATe">RATE:COUPle</a>.</li>
            <li class="IndentTight" value="7">TRACK is not allowed if the internal modulation source for the channel being tracked is the other channel.</li>
            <li class="IndentTight" value="8">The <a href="OUTPut_Subsystem.htm#OUTPut_SYNC_SOURce">OUTPut:SYNC:SOURce</a> is set to the channel being tracked.</li>
        </ul>
        
    </body>
</html>